# NMPA 医疗器械注册认证教程

> 本教程面向使用 DoctorAgent 的企业用户，指导您完成国家药品监督管理局（NMPA）医疗器械注册认证，使 DoctorAgent 可以作为合法医疗器械在中国境内销售与使用。

---

## 适用场景

DoctorAgent 是一个临床决策支持（CDS）+ 医疗 AI Agent 平台，包含用药安全提醒、检验异常识别、危急值预警、知识检索等功能。请根据以下场景判断是否需要办理医疗器械认证：

### 必须办理医疗器械认证的场景
- 您将 DoctorAgent 作为**临床决策支持软件**向医疗机构销售或部署，提供诊断、治疗、用药建议。
- 产品功能涉及**疾病诊断、治疗方案的辅助决策**（例如基于患者数据输出用药建议、危急值处置建议）。
- 产品预期用途声明中包含"用于医疗目的""辅助临床决策""提高诊疗效率"等表述。
- 您将产品接入医院 HIS / EMR / CDS Hooks 系统，对临床流程产生直接影响。

### 可能不需要医疗器械认证的场景（需谨慎评估）
- 仅作为**通用知识检索工具**（如查询药品说明书、文献检索），不针对具体患者输出临床建议。
- 仅作为**医疗机构内部行政管理工具**（排班、统计、运营），不涉及患者诊疗。
- 仅作为**医学科研工具**用于回顾性数据分析，且不直接用于临床决策。

> ⚠️ **重要提示**：DoctorAgent 当前为**临床决策支持工具，未取得医疗器械注册证**。在取得注册证前，不得作为医疗器械销售或宣传。任何"辅助诊断""诊断建议"类表述均受 NMPA 监管，需先完成认证。

### 判断决策树
1. 产品是否直接用于患者诊疗流程？→ 是 → 继续判断
2. 产品输出是否影响临床决策（诊断/治疗/用药）？→ 是 → **需要医疗器械认证**
3. 仅输出通用医学知识，不针对个体患者？→ **可能豁免，但需申请分类界定确认**

---

## 法律依据

| 法律法规 | 文号 | 关键条款 |
|----------|------|----------|
| 《医疗器械监督管理条例》 | 国务院令第 739 号（2021 年修订） | 第二条：医疗器械定义；第四条：分类管理 |
| 《医疗器械注册与备案管理办法》 | 国家市场监督管理总局令第 47 号（2021） | 第二章：注册申请；第五章：技术审评 |
| 《医疗器械分类规则》 | 国家食药监总局令第 15 号（2016） | 第三条：分类判定依据 |
| 《人工智能医用软件产品分类界定指导原则》 | 国家药监局（2021） | AI 医用软件分类界定 |
| 《医疗器械软件注册审查指导原则》（2022 年版） | 国家药监局器审中心 | 软件组件、独立软件要求 |
| 《人工智能医疗器械注册审查指导原则》 | 国家药监局器审中心（2022） | AI 医疗器械全生命周期要求 |
| 《医疗器械临床评价技术指导原则》 | 国家药监局（2021） | 同品种比对 / 临床试验路径 |

---

## 办理流程

### 步骤一：分类界定预判（决定走二类还是三类）

1. **内部评估产品功能**：梳理 DoctorAgent 全部功能模块（CDS Hooks、用药提醒、危急值预警、知识检索等），明确每个功能是否输出"诊断/治疗建议"。
2. **对照《人工智能医用软件产品分类界定指导原则》**：
   - 若产品仅提供**信息检索、数据展示**，不进行医学判断 → 可能为非医疗器械或不作为医疗器械管理。
   - 若产品提供**辅助决策建议**（如用药提醒、异常指标解读），但不直接给出诊断结论 → **二类医疗器械**。
   - 若产品直接给出**诊断结论或治疗决策**（如影像 AI 自动诊断、恶性判定）→ **三类医疗器械**。
3. **预期分类**：DoctorAgent 作为 CDS 工具，预期为**二类医疗器械**；如启用强诊断建议功能需重新评估是否升级为三类。
4. 如有不确定，提交**分类界定申请**至国家药监局医疗器械标准管理中心（标管中心），获取正式分类界定意见。

### 步骤二：申请分类界定（可选但推荐）

1. 登录"国家药品监督管理局医疗器械标准管理中心"官网。
2. 填写《医疗器械分类界定申请表》，提交产品预期用途、工作原理、功能描述。
3. 提交产品技术文件、说明书草稿、功能演示视频。
4. 等待标管中心出具《分类界定意见告知书》（通常 60 个工作日内）。
5. 凭告知书确定申报路径（二类→省级药监局；三类→国家药监局器审中心）。

### 步骤三：建立质量管理体系（QMS / GMP）

1. 按 YY/T 0287（医疗器械 GB/T 19001 专用要求）建立质量管理体系。
2. 编写质量手册、程序文件、作业指导书，覆盖设计开发、生产、安装、服务全过程。
3. 落实软件生命周期管理（参见 GB/T 25000.51《系统与软件质量要求和评价》）。
4. 开展内部审核与管理评审。
5. （二类）接受省级药监局的**注册体系核查**；（三类）由国家药监局器审中心组织体系核查。

### 步骤四：编制产品技术要求

1. 按照《医疗器械产品技术要求编写指导原则》编写。
2. 产品技术要求应包含：
   - 产品型号/规格及其划分说明
   - **软件组件**：软件名称、发布版本、完整版本命名规则
   - **性能指标**：响应时间、准确率（如用药提醒准确率）、并发能力、检索召回率等
   - **功能指标**：CDS Hooks 接口规范、危急值触发阈值、知识库版本管理
   - **安全指标**：数据加密（AES-256-GCM）、访问控制（RBAC）、审计日志完整性
   - 检验方法：每项指标对应的测试方法
3. 委托具备资质的第三方检验机构进行**注册检验**。

### 步骤五：注册检验（型式检验）

1. 选择国家药监局认可的医疗器械检验机构（如中检院、各省级医疗器械检验所）。
2. 提供产品技术要求、检验样品（软件产品的安装包/部署环境）、说明书。
3. 检验机构出具《注册检验报告》（合格）。
4. 检验周期约 **30-60 个工作日**；不合格需整改后复检。

### 步骤六：临床评价

根据《医疗器械临床评价技术指导原则》，选择以下路径之一：

**路径 A：同品种比对（推荐用于二类）**
1. 选择 1-3 个已上市的同品种医疗器械（如已获批的 CDS 软件）。
2. 收集同品种产品的临床数据（文献、临床文献、上市后数据）。
3. 对比 DoctorAgent 与同品种产品的等同性（原理、性能、安全性）。
4. 编制《临床评价报告》。

**路径 B：临床试验（适用于三类或无法等同比对）**
1. 制定临床试验方案（GCP）。
2. 选择 2-3 家临床试验机构（需具备资质）。
3. **提交 IRB 伦理审查**（详见《04_IRB 伦理审查教程》）。
4. 在国家药监局"医疗器械临床试验备案系统"完成备案（临床试验备案 ≠ 注册备案）。
5. 开展临床试验，出具《临床试验报告》。

### 步骤七：编制注册申报资料

按"eRPS 电子申报"系统目录结构整理：

1. **第一章 监管信息**：申请表、产品名称、术语缩写、分类界定意见。
2. **第二章 申报产品综述**：工作原理、结构组成、型号规格、适用范围、禁忌症、参考同类产品。
3. **第三章 非临床资料**：产品风险管理报告（YY/T 0316）、产品技术要求、检验报告、研究资料（软件研究、网络安全研究）。
4. **第四章 临床评价资料**：临床评价报告或临床试验报告。
5. **第五章 说明书和标签**：使用说明书、用户界面截图、标签样稿。
6. **第六章 质量管理体系文件**：生产制造信息、质量管理体系程序文件清单。

### 步骤八：软件研究资料专项编制

AI 医疗器械需重点编制以下专项研究资料：

1. **软件描述文档**：软件基本概况、风险管理、需求规范、架构设计、详细设计、验证与确认、缺陷管理、版本更新历史。
2. **算法研究资料**：算法基本信息（类型、预期用途）、算法训练数据集（来源、规模、标注）、算法性能评估、算法性能验证、算法风险评估。
3. **网络安全研究资料**：数据接口、网络安全特征、安全保护能力（加密、访问控制、审计）、风险管理。
4. **人工智能医疗器械全生命周期管理文档**：数据收集、算法训练、验证确认、部署运行、更新迭代的全过程记录。

### 步骤九：提交注册申请

1. **二类**：登录所在**省级药品监督管理局**的网上办事大厅，通过 eRPS 系统提交电子申报资料。
2. **三类**：登录**国家药品监督管理局**器审中心（CMDE）eRPS 系统提交。
3. 缴纳注册申请费（详见"费用预估"）。
4. 获取受理号与《受理通知书》。

### 步骤十：技术审评与行政审批

1. **技术审评**（二类由省局器审中心负责，三类由 CMDE 负责）：
   - 审评机构发出《补正通知书》→ 1 年内完成补正。
   - 审评机构必要时组织**专家咨询会**或**现场核查**。
2. **注册体系核查**：药监局派员核查企业的质量管理体系（生产场地、设计开发过程、软件配置管理）。
3. **行政审批**：审评通过后报行政审批部门作出准予注册决定。
4. **制证发证**：领取《医疗器械注册证》（有效期 5 年）。

---

## 所需材料清单

### A. 监管信息类
- [ ]《医疗器械注册申请表》（eRPS 在线填写）
- [ ] 产品名称（中文/英文）及命名依据说明
- [ ] 分类界定意见告知书（如有）
- [ ] 术语、缩写、符号列表

### B. 产品综述类
- [ ] 产品工作原理说明
- [ ] 产品结构组成（模块清单、依赖关系）
- [ ] 型号规格划分说明
- [ ] 适用范围与预期使用环境（医院、诊所、远程场景）
- [ ] 禁忌症与警示信息
- [ ] 同类产品对比分析

### C. 非临床研究类
- [ ] 产品风险管理报告（按 YY/T 0316 / ISO 14971 编制）
- [ ] 产品技术要求
- [ ] 注册检验报告（含产品技术要求全项目检验）
- [ ] 软件描述文档（含软件需求规范、架构设计、详细设计、V&V 记录）
- [ ] 算法研究资料（训练数据、模型评估、性能验证）
- [ ] 网络安全研究资料（按《医疗器械网络安全注册审查指导原则》编制）
- [ ] 人工智能医疗器械研究资料（数据治理、算法透明度）

### D. 临床评价类
- [ ] 临床评价报告（同品种比对路径）或
- [ ] 临床试验方案 + 伦理批件 + 临床试验备案表 + 临床试验报告

### E. 说明书与标签类
- [ ] 产品使用说明书（按《医疗器械说明书和标签管理规定》编制）
- [ ] 用户界面截图与操作流程图
- [ ] 标签样稿
- [ ] 最小销售单元包装标签

### F. 质量管理体系类
- [ ] 营业执照副本（加盖公章）
- [ ] 生产制造信息（生产场地、设备、工艺流程）
- [ ] 质量管理体系程序文件清单
- [ ] 设计开发历史文档（DHF）
- [ ] 软件配置管理记录（SCM）
- [ ] 内审与管理评审记录

---

## 办理机构

| 办理事项 | 机构 | 备注 |
|----------|------|------|
| 分类界定申请 | 国家药监局医疗器械标准管理中心（标管中心） | 提交后约 60 个工作日出意见 |
| 二类医疗器械注册 | **所在省级药品监督管理局** | 全国各省均可办理 |
| 三类医疗器械注册 | 国家药监局医疗器械技术审评中心（CMDE） | 仅国家层面办理 |
| 注册体系核查 | 省级药监局（二类）/ 国家药监局（三类） | 现场核查 |
| 注册检验 | 国家药监局认可的医疗器械检验机构 | 如中检院、各省医疗器械检验所 |
| 临床试验备案 | 国家药监局"医疗器械临床试验备案系统" | 备案制 |

---

## 时间周期

| 阶段 | 预计耗时 | 说明 |
|------|----------|------|
| 分类界定 | 1-3 个月 | 含内部评估与标管中心审核 |
| 质量管理体系建立 | 2-4 个月 | 可与分类界定并行 |
| 产品技术要求与注册检验 | 2-4 个月 | 含第三方检验排期 |
| 临床评价 | 3-9 个月 | 同品种比对较快；临床试验较慢 |
| 注册资料编制 | 2-3 个月 | 可与上述阶段并行 |
| 受理至发证 | 6-12 个月 | 含技术审评、体系核查、行政审批 |
| **总计** | **12-18 个月**（二类） | 三类可能 18-24 个月 |

---

## 费用预估

| 费用项 | 预估金额（人民币） | 说明 |
|--------|---------------------|------|
| 分类界定咨询 | 0-5 万 | 可自行申请，也可委托咨询机构 |
| 注册咨询费 | 15-50 万 | 视咨询服务深度 |
| 注册检验费 | 5-20 万 | 按检验项目数量计算 |
| 第三方测试费（性能/网络安全） | 5-15 万 | 软件性能、压力测试 |
| 临床评价（同品种比对） | 5-15 万 | 文献检索、报告编写 |
| 临床试验（如需） | 50-200 万 | 视试验规模与机构数量 |
| 质量管理体系建立 | 10-30 万 | 咨询 + 培训 + 内审 |
| 注册申请费 | **0 元** | 2017 年起国家取消二类、三类医疗器械注册费 |
| 注册体系核查 | 0-2 万 | 现场核查差旅费 |
| **二类合计** | **约 40-130 万** | 不含临床试验 |
| **三类合计** | **约 80-300 万** | 含临床试验 |

> 注：各省药品监督管理部门可能收取一定检验费、专家评审费，以实际通知为准。

---

## 注意事项

1. **未取证前不得宣称医疗器械**：DoctorAgent 在取得注册证前，对外宣传、销售、合同中不得使用"医疗器械""诊断""辅助诊断"等表述，否则涉嫌违法宣传。
2. **功能边界要清晰**：注册申报的"适用范围"必须与实际功能严格对应，超出适用范围使用属于违法使用。
3. **AI 模型变更管理**：注册证载明的算法版本/模型版本不得擅自更换；模型迭代、知识库更新需评估是否属于"重大变更"（需变更注册）或"轻微变更"（备案即可）。
4. **网络安全是审评重点**：AI 医疗器械的网络安全研究资料是必查项，DoctorAgent 已具备 AES-256-GCM 加密、HMAC 审计、RBAC，需在研究资料中充分说明。
5. **数据来源合规**：算法训练数据需来源合法，涉及患者数据的需取得授权或脱敏处理。
6. **注册证有效期 5 年**：到期前 6 个月需办理延续注册，否则失效。
7. **上市后义务**：取得注册证后需履行不良事件监测、定期风险评价报告、产品追溯等上市后义务。
8. **委托生产需登记**：如委托他人生产，需办理委托生产登记。
9. **软件版本管理**：建立严格的软件配置管理（SCM）流程，每个发布版本可追溯。
10. **eRPS 申报**：所有资料通过电子申报（eRPS）系统提交，需配备数字证书（CA 锁）。

---

## 常见问题

### Q1：DoctorAgent 既包含知识检索又包含用药提醒，需要分别认证吗？
不需要分别认证，但需在一份注册证中明确所有受管功能模块的适用范围。建议在分类界定阶段即明确所有受管功能。

### Q2：我们只是给一家三甲医院内部使用，不对外销售，需要认证吗？
需要。只要产品预期用于医疗目的、用于人体诊疗，无论是否对外销售，均需按医疗器械管理。即使是医院自研自用，也需办理备案或注册。

### Q3：DoctorAgent 用的是通用大模型（非自主训练），算法研究资料怎么写？
需说明：
- 使用的通用大模型名称、版本、提供方
- DoctorAgent 在通用模型基础上的工程化封装（提示词、工具调用、知识库）
- 即使未自主训练，仍需进行算法性能验证与风险评估
- 不属于"训练数据集"项的，可说明"不适用"并附理由

### Q4：注册证有效期 5 年，期间产品功能迭代怎么办？
- **轻微变更**（UI 调整、性能优化、Bug 修复）：自行管理，留存记录。
- **重大变更**（新增功能、算法升级、适用范围变化）：办理**变更注册**，重新审评。
- **登记事项变更**（企业名称、生产地址）：办理登记事项变更。

### Q5：二类注册必须在企业注册地的省级药监局办理吗？
不一定。自 2022 年起，二类医疗器械注册可在**任一**省级药监局办理（不限于注册地），建议选择审评效率高、政策清晰的省份。

### Q6：临床评价可以用真实世界数据吗？
可以。2022 年起 NMPA 接受真实世界证据用于临床评价，但需符合《真实世界数据用于医疗器械临床评价技术指导原则》，数据质量、合规性是审评重点。

### Q7：注册被驳回怎么办？
注册申请被驳回的，可在收到驳回决定之日起 6 个月内申请复审，或重新申请。建议复审前与审评机构充分沟通，明确驳回原因。

### Q8：跨境销售（出口）需要 NMPA 注册证吗？
出口医疗器械无需 NMPA 注册证，但需符合进口国法规（如出口美国需 FDA 510(k)/PMA，出口欧盟需 CE 认证）。建议国内先取证，再规划海外认证。
